% DEC-066 ablation and closure results (inserted by IEEE39_DEC066_results_draft.tex, subsection "Contribution of the overshoot term").
% Numbers come from artifacts/IEEE39_DEC066_T4*.csv, T4e, T5*_observed.csv, T5b, T6, T7*, T8; tables are generated (IEEE39_DEC066_ablation_tables.tex, IEEE39_DEC066_closure_tables.tex).
% 34 time-domain simulations (ANDES RMS/phasor, controller B5', OC1); hypotheses and predictions were sealed before each lot (IEEE39_DEC066_E1a/E1b/E2/F2/F3/F4/F5_plan.json).
\input{IEEE39_DEC066_ablation_tables.tex}
\input{IEEE39_DEC066_closure_tables.tex}

\emph{Design level.} The five designs differ by 2--7~MW of redispatch (Table~\ref{tab:ablation_designs}). The dense 0--50~ms evaluation raises the predicted excursion at a few unit--event pairs, mainly SG31 for the bus-8 events and SG33 for the bus-23 events (largest increase $\Delta E_{dense}=0.017$~pu), and costs 2.25~MW (B versus A). The overshoot term $\varepsilon_{OS}$ moves the design by 0.17~MW and the predicted margin by $4\times10^{-4}$~pu (C versus B). The sets of active constraints are not identical: at bus-8 S3 the SG31 constraint is active in all five designs, but at bus-23 S3 design A has SG31, SG35 and GFM36 active whereas B--E also have SG33 active, and D has GFM32 within $1.4\times10^{-4}$~pu of its limit; the dense term therefore adds a constraint on SG33 rather than only tightening existing ones. The band $U_{D8}$ accounts for most of the extra redispatch of the full design (3.5~MW alone, 4.4~MW on top of C).

\emph{Convergence and start point (Table~\ref{tab:convergence}).} None of the designs satisfies the local-optimum test of the solver wrapper, so they are predicted-feasible points, not certified optima. Algorithm~1 starts from the case dispatch and uses the stored seed only when that start fails, so all designs share the same initialisation; the earlier statement that A was seeded differently is withdrawn. Restarting A and B from their own solutions returns them unchanged, and forcing other start points (A from D; B from C and from D; DQ1 from E) reproduces the same dispatch to $\Delta z\le1.7\times10^{-4}$ and $\Delta J\le1.3\times10^{-6}$. The large KKT residual of design B (0.598) is therefore not a sign of a different or worse point: the same point gives 0.027 from one start and 0.60 from another, because the residual is a finite-difference quantity that depends on the active-set tolerance. It cannot be used as evidence of convergence in either direction. The control EQ2 (uniform band from the start D) ended with a solver failure and is not used; EQ1 is verified from one start only.

\emph{Observed effect in the ablation matrix (Table~\ref{tab:ablation_obs}, Figs.~\ref{fig:f4} and~\ref{fig:f7}).} The first lot was the event with the largest predicted contrast, bus 8, severity S3, an active constraint of every design. A violates the Pmax of SG31 by 0.0148~pu for about 1.5~ms (class UNSAFE); E, which adds the same band $U_{D8}$ as the full design without the dense evaluation, violates it by 0.0038~pu (inside the band, INDETERMINATE); B and C keep a positive margin (0.0023 and 0.0027~pu, INDETERMINATE); D keeps 0.0136~pu (SAFE). The margin of the limiting unit is reached 2.2~ms after the event in all five cases. The same ordering appears at bus 21, S3 (A: $-0.0110$, B: $-0.0072$, E: $-0.0094$, D: $+0.0041$~pu), bus 15, S3 (A: $-0.0068$, D: $+0.0082$~pu) and bus 23, S3 (A: $+0.0006$, D: $+0.0156$~pu). M3 (A) violated Pmax in 4 of the 6 events in which it was run (buses 8, 21 and 15 at S3 and bus 31 at S2), whereas the full design (D) violated it only at bus 31, S2, where all designs are inadmissible at the algebraic jump (observed $-0.128$~pu for A, $-0.099$~pu for D) and the improvement is a reduction of the excess and of its duration (58~ms to 37~ms), not a restoration of admissibility. Under the strict class rule only A at buses 8 and 21 (S3) is UNSAFE; the other violations lie inside the numerical band $\pm U_{D8}$ and are reported as INDETERMINATE with a physical violation. The UNSAFE label of A at bus 21, S3 is marginal: its margin ($-0.01097$~pu) exceeds the band by $7\times10^{-5}$~pu, and a run at $\Delta t/2$ gave $-0.01114$~pu (a change of $-1.7\times10^{-4}$~pu, slightly outside the range registered from the earlier step tests); the label holds at both steps but is within $3\times10^{-4}$~pu of the threshold, whereas the physical violation ($m<0$, 0.011~pu) is robust. Bus 21, S2 is a control in which both designs are safe, as predicted.

\emph{Equal redispatch effort (Table~\ref{tab:equaleffort}, Fig.~\ref{fig:f8}).} Because D redispatches 2.4~MW more than E, two further designs were computed with the same solver and events: a uniform band tuned to the effort of D (EQ1, $U=0.0193$~pu, 61.3~MW against 61.2~MW) and dense evaluation with $\varepsilon_{OS}$ and a smaller band tuned to the effort of E (DQ1, $U=0.0044$~pu, 58.6~MW against 58.8~MW). Equal redispatch is not equal cost: D is cheaper than EQ1 ($J=1.759$ against $1.771$) and DQ1 than E ($1.728$ against $1.731$). With the same external predictor, the number of the 27 valid events with negative predicted margin is 3 (D), 4 (EQ1), 5 (DQ1), 6 (E) and 6 (A). Four time-domain runs tested the predictions registered for these designs. At bus 8, S3, D keeps $+0.0090$~pu more margin than EQ1 ($+0.0136$ against $+0.0046$) and DQ1 keeps $+0.0109$~pu more than E ($+0.0071$ against $-0.0038$, which violates); both differences exceed the registered threshold of 0.0025~pu. At bus 21, S3, D exceeds EQ1 by $+0.0050$~pu and DQ1 exceeds E by $+0.0069$~pu; EQ1 and DQ1 (which both violate by 0.001--0.0025~pu, inside the band, at bus 21, S3) are not distinguishable from each other at either event ($-0.0025$ and $+0.0015$~pu). At equal effort the advantage of temporal refinement is therefore confirmed on these two events, with a size of 0.005--0.011~pu, i.e.\ about one band $U_{D8}$, and it does not eliminate every small violation: at bus 21, S3 only D, which spends 2.4~MW more than E and DQ1, stays above zero.

\emph{Where the benefit comes from.} In all runs, the observed excursion of the limiting unit (pre-event headroom minus minimum margin) is the same for every design: 0.2062--0.2064~pu at bus 8, S3 (SG31) and 0.3048--0.3049~pu at bus 21, S3 (SG33). The designs differ in the pre-event headroom of that unit, and the headroom difference explains the margin difference between any two designs to within $2\times10^{-4}$~pu (Table~\ref{tab:equaleffort}, Fig.~\ref{fig:f8}b). The benefit measured here is thus a redistribution of preventive headroom towards the units that the dense evaluation identifies as critical, using the same or a lower redispatch than a uniform increase, and not a change of the dynamic excursion: no design reduces the peak. The overshoot term $\varepsilon_{OS}$ contributes $+0.0004$~pu (C versus B), below the declared numerical band, and is a null result; $U_{D8}$ contributes $+0.0109$~pu, its own size by construction. The contrasts of Table~\ref{tab:ablation_contrasts} are not additive and a factorial design was not run.

\emph{Cells outside the ablation matrix (Table~\ref{tab:validation}).} Bus 18 is the only load bus with no simulation in the DEC-054 to DEC-065 records, is not in the design, tuning or test sets of DEC-055, and is not in the cells used to calibrate $\varepsilon_{OS}$; it is the only cell set that is out-of-design in this work. All designs predict it safe with margins above 0.06~pu, so it cannot show an avoided violation: A and D are both SAFE at S3 ($+0.0606$ and $+0.0756$~pu), D is SAFE at S2 ($+0.1536$~pu), and the predicted margins agree with the observed ones to within $10^{-4}$~pu at S3 and $3.3\times10^{-3}$~pu at S2 (the latter outside the registered tolerance of $2.5\times10^{-3}$~pu). It supports generalisation of the predictor and absence of harm, not an OS benefit. Bus 39, S2, a previously observed test bus, was run because the 10--195~s predictor ranked D below A there. In the time domain the order of the 0--10~s margins is the one of the sealed 0--10~s prediction (D $0.1611$ against A $0.1338$~pu), and the 10--195~s margins are $0.1571$ and $0.1283$~pu against predicted $0.0048$ and $0.0137$~pu: the long-horizon predictor underestimates the margin by 0.11--0.15~pu and reverses the order. A related, non-conservative deviation appears for A at bus 18, S3 in the 10--195~s window (observed $0.0958$ against $0.1058$~pu predicted). The conclusions of this work therefore rest on the 0--10~s window.

\emph{Prediction quality.} Over the 24 cells with a sealed prediction that are admissible at the jump, the observed 0--10~s margin exceeds the predicted one by $9.4\times10^{-4}$~pu on average (range $+1.2\times10^{-4}$ to $+5.8\times10^{-3}$~pu); all differences are positive, i.e.\ conservative. Three cells (bus 18 S2 of D, bus 39 S2 of A and of D) exceed the tolerance of $2.5\times10^{-3}$~pu registered for the earlier lots; they are the cells with the largest margins, where the error is irrelevant to the classification. The 17 runs of the ablation matrix alone had a mean error of $4.3\times10^{-4}$~pu and a maximum of $2.4\times10^{-3}$~pu. Bus 31, S2 is excluded: it is inadmissible at the jump for every design.

\emph{Step sensitivity.} The three runs of the second lot used $\Delta t/2$ (designs B, E) and $\Delta t/4$ (E) with the local refinement kept, and moved the bus-8 margins by at most $1.3\times10^{-4}$~pu ($+0.00228\to+0.00219$ for B; $-0.00384\to-0.00394$ and $-0.00397$ for E) with unchanged sign and class; the run of A at bus 21, S3 at $\Delta t/2$ moved by $1.7\times10^{-4}$~pu. A fixed step of $\Delta t/16$ over the whole run, set through the native ANDES configuration (four runs, 20~s horizon, no local refinement), reproduced the historical margins of A, D and E at bus 8 and of A at bus 21 to within $10^{-5}$~pu with the same peak instant. This agreement is expected, because the historical local step is already $\Delta t/16$ around the event, so it shows that the rest of the run does not affect the peak but does not test a step finer than $\Delta t/16$; the evidence on finer steps is the dt/2 and dt/4 runs above, which also shift the stored peak sample from 2.20 to 2.32~ms. The event is applied at the same grid instant in all runs; the integrator was not changed, and nothing here is a converter-level (EMT) validation.

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{figures_main/DEC066_F4_final.pdf}
\caption{Ablation of the M3+OS components (OC1, B5$'$). (a) Redispatch effort and cost of the five designs. (b) Observed minimum Pmax margin at bus 8, S3 (bars) against the margin registered before the simulation (diamonds); the grey band is the numerical band $\pm U_{D8}$. (c) Observed margin at other events (designs not run in an event are omitted). (d) Predicted against observed margin for the 15 cells that are admissible at the jump. ANDES RMS/phasor results.}
\label{fig:f4}
\end{figure*}

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{figures_main/DEC066_F7_transients.pdf}
\caption{Pmax margin of delivered power of the limiting unit for the five designs at bus 8, S3 (left), for A, B, D and E at bus 21, S3 (centre) and for A and D at bus 31, S2 (right, longer time scale). The pre-event headroom differs between designs; the minimum occurs about 2~ms after the event in the first two cases.}
\label{fig:f7}
\end{figure*}

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{figures_main/DEC066_F8_equal_effort.pdf}
\caption{Equal-effort comparison (OC1, B5$'$, ANDES RMS). (a) Observed minimum Pmax margin 0--10~s (bars) and sealed prediction (diamonds) at bus 8 S3 and bus 21 S3 for A, E, DQ1 (effort of E, dense), EQ1 (effort of D, uniform band) and D; grey band $\pm U_{D8}$. (b) Pre-event headroom of the limiting unit (bars) and observed excursion (black ticks): the headroom differs between designs, the excursion does not. (c) Predicted against observed margin for the 24 cells admissible at the jump.}
\label{fig:f8}
\end{figure*}

\emph{Scope of this evidence.} The cells with the largest contrast, buses 8 and 23, are active constraints of the design and are therefore design-set (in-sample) for all variants; they show that the predicted constraint is reproduced, not that it generalises. Buses 21 and 15 were not design events (bus 21 was a blind bus of an earlier study, so its use here is retrospective), and bus 39 was observed before; only bus 18 is out-of-design and it is not discriminating. The equal-effort contrasts rest on two events at one operating condition. The effect is a few percent of Pmax, it acts within the first 3~ms, and its relevance for protection or equipment depends on a temporal tolerance of the limit that is not known; the results are RMS/phasor and do not support any statement about converter-level behaviour or about instantaneous physical protection.
