% Generated by dec066_abl_latex.py from IEEE39_DEC066_T*.csv (DEC-066). Do not edit by hand.
\begin{table*}[t]
\centering\footnotesize
\caption{The five preventive designs (OC1; same 12 design events, objective, solver and settings; none certified optimal). Margins are predicted minimum Pmax margins over the design events without $\varepsilon$ margins: ``grid'' uses the M3 excursion on the 195~s grid, ``dense'' adds the 0--50~ms evaluation. Design A was optimised with M0 as an additional seed, B--E from M3; the KKT residual of B (0.598) shows that it is not a converged point.}
\label{tab:ablation_designs}
\resizebox{\linewidth}{!}{\begin{tabular}{llrrrrrrlrr}
\toprule
Design & Status & $J$ & $\sum|\Delta P|$ vs case (MW) & vs A (MW) & KKT & margin grid (pu) & margin dense (pu) & limiting & Plant eval. & Time (s) \\
\midrule
A (M3) & feas.\ pred. & 1.6815 & 55.7 & 0.0 & 0.062 & 0.0020 & -0.0150 & SG31 b8P\_S3 & 440 & 1489 \\
B (+dense) & feas.\ pred. & 1.7055 & 57.2 & 2.2 & 0.598 & 0.0020 & 0.0020 & SG31 b8P\_S3 & 516 & 1304 \\
C (+dense$+\varepsilon_{OS}$) & feas.\ pred. & 1.7073 & 57.2 & 2.4 & 0.060 & 0.0024 & 0.0024 & SG31 b8P\_S3 & 438 & 1065 \\
D (M3+OS) & feas.\ pred. & 1.7591 & 61.2 & 6.8 & 0.058 & 0.0133 & 0.0133 & GFM36 b23P\_S3 & 394 & 664 \\
E ($U_{D8}$ only) & feas.\ pred. & 1.7309 & 58.8 & 3.5 & 0.062 & 0.0129 & -0.0041 & SG31 b8P\_S3 & 395 & 925 \\
\bottomrule
\end{tabular}}
\end{table*}

\begin{table*}[t]
\centering\footnotesize
\caption{Observed minimum Pmax margin of delivered power against the margin registered before the simulations (B5$'$, OC1, 17 runs). Class by rule M3V-1 (band $\pm U_{D8}=0.0109$~pu); ``Viol.'' flags $m<0$ even when it lies inside the band (INDET.). Error: observed $-$ predicted (positive: conservative). Duration is the integral of the below-limit indicator over stored samples (local step 0.24~ms), hence approximate. $t_{\rm pk}$ is the first stored sample of the minimum. The last three columns are the observed margin in 50~ms--10~s (pu), the COI frequency nadir (Hz) and the minimum bus voltage (pu).}
\label{tab:ablation_obs}
\resizebox{\linewidth}{!}{\begin{tabular}{llrrrlcrrlrrrr}
\toprule
Event & Design & Pred. & Obs. & Error & Class & Viol. & Excess & Dur. (ms) & Unit & $t_{\rm pk}$ (ms) & $m_{50\rm ms-10s}$ & $f_{\rm nadir}$ & $V_{\min}$ \\
\midrule
b15 S3 & A & -0.0070 & -0.0068 & 0.0002 & INDET. & yes & 0.0068 & 0.73 & SG33 & 2.44 & 0.101 & 59.964 & 0.971 \\
b15 S3 & D & 0.0080 & 0.0081 & 0.0002 & INDET. & no & 0.0000 & 0.00 & SG33 & 2.44 & 0.128 & 59.964 & 0.971 \\
b21 S2 & A & 0.0907 & 0.0909 & 0.0002 & SAFE & no & 0.0000 & 0.00 & SG33 & 2.44 & 0.131 & 59.977 & 0.975 \\
b21 S2 & D & 0.1057 & 0.1059 & 0.0002 & SAFE & no & 0.0000 & 0.00 & SG33 & 2.44 & 0.158 & 59.977 & 0.975 \\
b21 S3 & A & -0.0113 & -0.0110 & 0.0003 & UNSAFE & yes & 0.0110 & 0.98 & SG33 & 2.44 & 0.099 & 59.964 & 0.972 \\
b21 S3 & B & -0.0076 & -0.0072 & 0.0004 & INDET. & yes & 0.0072 & 0.73 & SG33 & 2.44 & 0.115 & 59.964 & 0.972 \\
b21 S3 & D & 0.0037 & 0.0040 & 0.0003 & INDET. & no & 0.0000 & 0.00 & SG33 & 2.44 & 0.126 & 59.964 & 0.972 \\
b21 S3 & E & -0.0097 & -0.0094 & 0.0004 & INDET. & yes & 0.0094 & 0.98 & SG33 & 2.44 & 0.110 & 59.964 & 0.972 \\
b23 S3 & A & 0.0000 & 0.0006 & 0.0006 & INDET. & no & 0.0000 & 0.00 & SG33 & 2.44 & 0.064 & 59.965 & 0.973 \\
b23 S3 & D & 0.0133 & 0.0156 & 0.0024 & SAFE & no & 0.0000 & 0.00 & SG33 & 2.44 & 0.075 & 59.965 & 0.972 \\
b31 S2 & A & -0.1279 & -0.1278 & 0.0002 & UNSAFE & yes & 0.1278 & 57.98 & SG31 & 1.95 & -0.010 & 59.977 & 0.977 \\
b31 S2 & D & -0.0994 & -0.0992 & 0.0002 & UNSAFE & yes & 0.0992 & 36.50 & SG31 & 1.95 & 0.019 & 59.977 & 0.977 \\
b8 S3 & A & -0.0150 & -0.0148 & 0.0002 & UNSAFE & yes & 0.0148 & 1.46 & SG31 & 2.20 & 0.083 & 59.965 & 0.970 \\
b8 S3 & B & 0.0020 & 0.0023 & 0.0003 & INDET. & no & 0.0000 & 0.00 & SG31 & 2.20 & 0.100 & 59.965 & 0.970 \\
b8 S3 & C & 0.0024 & 0.0027 & 0.0003 & INDET. & no & 0.0000 & 0.00 & SG31 & 2.20 & 0.100 & 59.965 & 0.970 \\
b8 S3 & D & 0.0133 & 0.0136 & 0.0003 & SAFE & no & 0.0000 & 0.00 & SG31 & 2.20 & 0.111 & 59.965 & 0.970 \\
b8 S3 & E & -0.0041 & -0.0038 & 0.0003 & INDET. & yes & 0.0038 & 0.73 & SG31 & 2.20 & 0.093 & 59.965 & 0.970 \\
\bottomrule
\end{tabular}}
\end{table*}

\begin{table}[t]
\centering\footnotesize
\caption{Marginal contrasts between designs: change in the observed minimum Pmax margin (pu) and in the design effort. The five designs are a directed set, not a factorial: the contrasts $B-A$ (dense), $C-B$ ($\varepsilon_{OS}$), $D-C$ ($U_{D8}$ given dense and $\varepsilon_{OS}$), $E-A$ ($U_{D8}$ alone) and $D-E$ (dense and $\varepsilon_{OS}$ given $U_{D8}$) are not additive and interactions are not identified. ``Viol.'' columns: $m<0$ in the first / second design of the pair. The effort difference is a design-level quantity (MW, $J$), identical for all events.}
\label{tab:ablation_contrasts}
\resizebox{\linewidth}{!}{\begin{tabular}{llllccrr}
\toprule
Event & Contrast & Component & $\Delta m_{\rm obs}$ & Viol. (1st) & Viol. (2nd) & $\Delta\sum|\Delta P|$ (MW) & $\Delta J$ \\
\midrule
b8 S3 & B-A & dense & 0.0170 & yes & no & 1.46 & 0.0240 \\
b8 S3 & C-B & eps\_OS & 0.0004 & no & no & 0.07 & 0.0018 \\
b8 S3 & D-C & U\_D8 | dense+eps\_OS & 0.0109 & no & no & 3.96 & 0.0519 \\
b8 S3 & E-A & U\_D8 alone & 0.0109 & yes & yes & 3.13 & 0.0494 \\
b8 S3 & D-E & dense+eps\_OS | U\_D8 & 0.0174 & yes & no & 2.37 & 0.0283 \\
b8 S3 & D-A & full OS & 0.0283 & yes & no & 5.50 & 0.0777 \\
b21 S3 & B-A & dense & 0.0037 & yes & yes & 1.46 & 0.0240 \\
b21 S3 & E-A & U\_D8 alone & 0.0016 & yes & yes & 3.13 & 0.0494 \\
b21 S3 & D-E & dense+eps\_OS | U\_D8 & 0.0134 & yes & no & 2.37 & 0.0283 \\
b21 S3 & D-A & full OS & 0.0150 & yes & no & 5.50 & 0.0777 \\
b15 S3 & D-A & full OS & 0.0150 & yes & no & 5.50 & 0.0777 \\
b23 S3 & D-A & full OS & 0.0150 & no & no & 5.50 & 0.0777 \\
\bottomrule
\end{tabular}}
\end{table}
