% Generated by dec066_close_latex.py from IEEE39_DEC066_T4e/T7/T8 CSV (DEC-066). Do not edit by hand.
\begin{table*}[t]
\centering\footnotesize
\caption{Designs at (approximately) equal redispatch effort: E and DQ1 at about 58.7~MW, D and EQ1 at about 61.2~MW (sum of $|\Delta P|$ against the case dispatch; equal redispatch is not equal economic cost, see $J$). Predicted: minimum external margin over the 12 design events (grid+dense excursion, no $\varepsilon$) and number of the 27 valid design and evaluation events with negative predicted margin. Observed: minimum Pmax margin 0--10~s in the time-domain simulation (pu; ``viol.'' = $m<0$) and pre-event headroom of the limiting unit at the two events simulated for all five designs (bus 8: SG31; bus 21: SG33).}
\label{tab:equaleffort}
\resizebox{\linewidth}{!}{\begin{tabular}{lrrrrrrrr}
\toprule
Design & $\sum|\Delta P|$ (MW) & $J$ & pred. min margin & events $m<0$ & obs. b8 S3 & headroom SG31 & obs. b21 S3 & headroom SG33 \\
\midrule
A (M3) & 55.7 & 1.6815 & -0.0150 & 6/27 & -0.0148 (viol.) & 0.191 & -0.0110 (viol.) & 0.294 \\
E ($U$ only, 0.0109) & 58.8 & 1.7309 & -0.0041 & 6/27 & -0.0038 (viol.) & 0.202 & -0.0094 (viol.) & 0.295 \\
DQ1 (dense$+\varepsilon_{OS}$, $U=0.0044$) & 58.6 & 1.7277 & 0.0068 & 5/27 & 0.0071 & 0.213 & -0.0024 (viol.) & 0.302 \\
EQ1 ($U$ only, 0.0193) & 61.3 & 1.7713 & 0.0043 & 4/27 & 0.0046 & 0.211 & -0.0010 (viol.) & 0.304 \\
D (M3+OS, $U=0.0109$) & 61.2 & 1.7591 & 0.0133 & 3/27 & 0.0136 & 0.220 & 0.0040 & 0.309 \\
\bottomrule
\end{tabular}}
\end{table*}

\begin{table*}[t]
\centering\footnotesize
\caption{Convergence and start-point sensitivity of the optimisations (OC1; no design reaches the local-optimum test $\mathrm{KKT}\le10^{-3}(1+|J|)$ used by the solver wrapper). Algorithm~1 always starts from the case dispatch and uses the stored seed only if that start fails; rows marked ``replaced by'' force another start (control runs). The last column is the largest change of the decision vector with respect to the first design of the same group. The KKT residual is a finite-difference residual that depends on the active-set tolerance: the same point returns 0.027 (B3) and 0.60 (B, B4).}
\label{tab:convergence}
\resizebox{\linewidth}{!}{\begin{tabular}{llllrrr}
\toprule
Run & Start & Status & $J$ & KKT & $\sum|\Delta P|$ (MW) & max $|\Delta z|$ \\
\midrule
A & case dispatch (z\_ref) [+ M0/M3 fallback seeds] & feas.\ pred. & 1.681486 & 0.062 & 55.70 & -- \\
B & z\_ref (M3 seed on failure) & feas.\ pred. & 1.705493 & 0.598 & 57.16 & -- \\
C & z\_ref (M3 seed on failure) & feas.\ pred. & 1.707272 & 0.060 & 57.23 & -- \\
D & z\_ref (M3 seed on failure) & feas.\ pred. & 1.759153 & 0.058 & 61.19 & -- \\
E & z\_ref (M3 seed on failure) & feas.\ pred. & 1.730864 & 0.062 & 58.82 & -- \\
A2 & z\_ref (seed A only on failure) & feas.\ pred. & 1.681486 & 0.062 & 55.70 & -- \\
A3 & replaced by D & feas.\ pred. & 1.681486 & 0.061 & 55.70 & 1.8e-05 \\
B2 & z\_ref (seed B on failure) & feas.\ pred. & 1.705493 & 0.598 & 57.16 & -- \\
B3 & replaced by C & feas.\ pred. & 1.705492 & 0.027 & 57.16 & 9.2e-05 \\
B4 & replaced by D & feas.\ pred. & 1.705494 & 0.597 & 57.16 & 1.5e-04 \\
EQ1 & z\_ref & feas.\ pred. & 1.771264 & 0.063 & 61.29 & -- \\
EQ2 & replaced by D & solver failed & -- & -- & 61.28 & 1.7e-04 \\
DQ1 & z\_ref & feas.\ pred. & 1.727751 & 0.060 & 58.59 & -- \\
DQ2 & replaced by E & feas.\ pred. & 1.727752 & 0.612 & 58.58 & 7.3e-05 \\
\bottomrule
\end{tabular}}
\end{table*}

\begin{table*}[t]
\centering\footnotesize
\caption{Cells outside the ablation matrix: out-of-design validation (bus 18), counter-condition (bus 39, a previously observed bus), step-sensitivity runs (E2, F5: step $\Delta t/2$ with local refinement; F4: fixed $\Delta t/16$ over 20~s, no local refinement, so the 10--195~s column is not available). Pred.: margin registered before the run for 0--10~s; obs.: minimum Pmax margin 0--10~s; error: observed $-$ predicted (positive: conservative). $t_{\rm pk}$: instant of the 0--50~ms minimum after the event.}
\label{tab:validation}
\resizebox{\linewidth}{!}{\begin{tabular}{lllllrrrrc}
\toprule
Event & Design & Step & Role & Pred. & Obs.\ 0--10~s & Error & Obs.\ 10--195~s & $t_{\rm pk}$ (ms) & Viol. \\
\midrule
b18P S2 & D & nominal & out-of-design & 0.1502 & 0.1536 & 0.0033 & 0.1562 & 2.44 & no \\
b18P S3 & A & nominal & out-of-design & 0.0605 & 0.0606 & 0.0001 & 0.0958 & 2.44 & no \\
b18P S3 & D & nominal & out-of-design & 0.0755 & 0.0756 & 0.0001 & 0.1243 & 2.44 & no \\
b21P S3 & A & dt2 & step-sensitivity test & -0.0113 & -0.0111 & -- & 0.0969 & 2.44 & yes \\
b21P S3 & A & fix16 & step-sensitivity test & -0.0113 & -0.0110 & -- & -- & 2.44 & yes \\
b39P S2 & A & nominal & previously observed bus & 0.1280 & 0.1338 & 0.0058 & 0.1283 & 49.80 & no \\
b39P S2 & D & nominal & previously observed bus & 0.1555 & 0.1611 & 0.0056 & 0.1571 & 49.80 & no \\
b8P S3 & A & fix16 & step-sensitivity test & -0.0150 & -0.0148 & -- & -- & 2.20 & yes \\
b8P S3 & B & dt2 & step-sensitivity test & 0.0020 & 0.0022 & -- & 0.1130 & 2.32 & no \\
b8P S3 & D & fix16 & step-sensitivity test & 0.0133 & 0.0136 & -- & -- & 2.20 & no \\
b8P S3 & E & dt2 & step-sensitivity test & -0.0041 & -0.0039 & -- & 0.1069 & 2.32 & yes \\
b8P S3 & E & dt4 & step-sensitivity test & -0.0041 & -0.0040 & -- & 0.1069 & 2.32 & yes \\
b8P S3 & E & fix16 & step-sensitivity test & -0.0041 & -0.0038 & -- & -- & 2.20 & yes \\
\bottomrule
\end{tabular}}
\end{table*}
