% Generated by dec066_paper_latex_tables.py from IEEE39_DEC066_T*.csv (DEC-066). Do not edit by hand.
\begin{table*}[t]
\centering\footnotesize
\caption{Preventive dispatches used in this study. $J$ is a normalised displacement/pattern cost, not an economic cost. $\sum|\Delta P|$ is over the nine decision units (slack excluded), in MW on the 100~MVA base, against the M0 dispatch of the same group and, where recorded, against the original case dispatch. Min.\ margin is the smallest predicted design margin as recorded in the state file. Group A: DEC-054 design set; group B: DEC-055/059--061 design sets (OC1 and OC2). All optimisations are SLSQP runs with predictor-based constraints; none is certified optimal.}
\label{tab:dispatches}
\resizebox{\linewidth}{!}{\begin{tabular}{llllrrrrrr}
\toprule
OC & Method & Status & $J$ & $\sum|\Delta P|$ vs M0 & vs case & Min.\ margin & KKT & Time (s) & Plant eval.\\
\midrule
OC1-eq & M0 & feas.\ pred. & 1.261 & 0.0 & 4.2 & -0.1548 & 0.065 & 146 & --\\
OC1-eq & M1 (rho=0.070) & feas.\ pred. & 3.321 & 156.1 & 153.0 & 0.0285 & -- & -- & --\\
OC1-eq & M2 & feas.\ pred. & 1.299 & 15.7 & 16.7 & -0.1546 & 0.068 & 1279 & 523\\
OC1-eq & M3 & feas.\ pred. & 1.478 & 44.2 & 43.3 & -0.0000 & 0.070 & 1452 & 376\\
OC1 & M0 & local opt. & 1.261 & 0.0 & -- & -- & 0.002 & 276 & --\\
OC1 & M3 & feas.\ pred. & 1.681 & 55.3 & -- & -- & 0.062 & 1489 & 440\\
OC1 & M3+OS & feas.\ pred. & 1.759 & 62.1 & 61.2 & -- & 0.058 & 664 & 394\\
OC1 & M3+OS cut & feas.\ pred. & 1.876 & 77.9 & 76.8 & -- & 0.617 & 1354 & 792\\
OC1 & M3+OS rev3 & feas.\ pred. & 2.399 & 101.1 & 99.4 & -0.0096 & 3.390 & 641 & 435\\
OC2 & M0 & feas.\ pred. & 2.127 & 0.0 & -- & -- & 0.010 & 254 & --\\
OC2 & M3 & feas.\ pred. & 2.127 & 0.1 & -- & -- & 0.065 & 1606 & 483\\
OC2 & M3+OS & feas.\ pred. & 2.127 & 0.1 & 5.5 & -- & 0.065 & 728 & 483\\
\bottomrule
\end{tabular}}
\end{table*}

\begin{table*}[t]
\centering\footnotesize
\caption{Observed safety of the 36 blind cells (ANDES time-domain, 0--195~s after the event, B5$'$ controller). Class by the frozen rule M3V-1: delivered-power margin to Pmax within the first 50~ms with the numerical band $U_{D8}=0.0109$~pu; binary after 50~ms and for Q, S and voltage. Worst margin: smallest Pmax margin over 0--195~s. Counts are listed as S1/S2/S3 (three cells per severity). Peak window: where the worst margin occurs (J: first stored sample, F: 0--50~ms, M: 50~ms--10~s, S: 10--195~s). QSV: cells with an observed Q, S or voltage-band violation.}
\label{tab:observed}
\resizebox{\linewidth}{!}{\begin{tabular}{lcccccrcc}
\toprule
OC / dispatch & SAFE (S1/S2/S3) & INDET. & UNSAFE (S1/S2/S3) & False SAFE (50~ms) & Inadm.\ at jump & Worst margin & Peak J/F/M/S & QSV\\
\midrule
OC1 M0 & 1/0/0 & 1 & 1/3/3 & 2 & 5 & -0.444 & 0/5/4/0 & 1\\
OC1 M3+OS rev3 & 3/2/2 & 0 & 0/1/1 & 0 & 2 & -0.258 & 0/4/0/5 & 0\\
OC2 M0 & 3/3/3 & 0 & 0/0/0 & 0 & 0 & 0.209 & 0/4/5/0 & 0\\
OC2 M3+OS & 3/3/3 & 0 & 0/0/0 & 0 & 0 & 0.209 & 0/4/5/0 & 0\\
\bottomrule
\end{tabular}}
\end{table*}

\begin{table*}[t]
\centering\footnotesize
\caption{Accuracy of the predicted worst Pmax margin against the stored time-domain series. $e=$ observed $-$ predicted margin (positive: conservative prediction). 50~ms: dense predictor, observed over $[t_e,t_e+50~\mathrm{ms}]$; 195~s: M3 grid predictor, observed over $[t_e,195~\mathrm{s}]$. The 195~s RMSE excluding divergent predictions (margin magnitude $\ge1$~pu) is also given. Class counts are against the observed class over 0--195~s.}
\label{tab:predictor}
\resizebox{\linewidth}{!}{\begin{tabular}{lrrrrrrrrr}
\toprule
Group & $n$ & Bias$_{50}$ & RMSE$_{50}$ & RMSE$_{195}$ & RMSE$_{195}^{\rm excl}$ & FS$_{50}$ & FU$_{50}$ & FS$_{195}$ & FU$_{195}$\\
\midrule
OC1 M0 & 9 & 0.00007 & 0.00012 & 3.845 & 0.1586 & 2 & 0 & 0 & 1\\
OC1 rev3 & 9 & 0.00008 & 0.00012 & 0.039 & 0.0388 & 0 & 0 & 0 & 0\\
OC2 M0 & 9 & 0.00027 & 0.00062 & 0.011 & 0.0106 & 0 & 0 & 0 & 0\\
OC2 M3+OS & 9 & 0.00027 & 0.00062 & 0.011 & 0.0106 & 0 & 0 & 0 & 0\\
ALL 36 & 36 & 0.00017 & 0.00045 & 1.923 & 0.0787 & 2 & 0 & 0 & 1\\
\bottomrule
\multicolumn{10}{l}{FS: false SAFE (predicted SAFE, observed not SAFE); FU: false UNSAFE. Margins in pu.}\\
\end{tabular}}
\end{table*}

\begin{table}[t]
\centering\footnotesize
\caption{Retrospective horizon sweep of the predicted classification (predicted margin over $[t_e,t_e+T_c]$ on the saved M3 grid, no parabolic refinement). Exploratory: the horizon was examined on the same 36 observed cells and it is not a blind result.}
\label{tab:horizon}
\resizebox{\linewidth}{!}{\begin{tabular}{lrrrrr}
\toprule
Group & $T_c$ (s) & Agree & False SAFE & False UNSAFE & Pred.\ INDET.\\
\midrule
ALL & 0.05 & 34/36 & 2 & 0 & 1\\
ALL & 1.00 & 35/36 & 0 & 0 & 2\\
ALL & 10.00 & 35/36 & 0 & 0 & 2\\
ALL & 60.00 & 35/36 & 0 & 0 & 2\\
ALL & 195.00 & 35/36 & 0 & 1 & 1\\
OC1 M0 & 0.05 & 7/9 & 2 & 0 & 1\\
OC1 M0 & 1.00 & 8/9 & 0 & 0 & 2\\
OC1 M0 & 10.00 & 8/9 & 0 & 0 & 2\\
OC1 M0 & 60.00 & 8/9 & 0 & 0 & 2\\
OC1 M0 & 195.00 & 8/9 & 0 & 1 & 1\\
\bottomrule
\end{tabular}}
\end{table}
