# DEC-053 — Method → algorithm → parameters → evidence → limitation

Methodological specification for later drafting; not manuscript text. Paths are under `Paper_manuscript/` (artifacts in `artifacts/`).

| # | Method step | Real algorithm / code | Frozen parameters | Evidence | Limitation |
|---|---|---|---|---|---|
| 1 | DAE with SG/GFM/PSS in ANDES 2.0.0 positive sequence | GENROU+TGOV1N+IEEEX1+IEEEST (6 SG), REGF1 (4 GFM); trapezoid TDS, dt = 2^-8 s, tol 1e-4, 15 iterations; `cases/ieee39_C2t_6SG_4GFM_KPv1p5.xlsx` (SHA C8BFA9DA…) | Sn, Pmax/Pmin/Qmax/Qmin/Smax of the case; PSS and primaries unchanged | `IEEE39_DEC052_model_audit.json`, `IEEE39_DEC053_inventory.csv` | RMS only; no EMT, SoC, protections; ANDES does not enforce case Pmax (governor VMAX 1.05 Sn) |
| 2 | RDC B2 (original), B0/B1 references, actuation, graph | `run_e8_ieee39.py` (B2: Eqs. 26-35, k_ip = 57.2, k_P = 0.1, k_leak = 1e-3, k_IQ = 0.3, k_V = 1.0, k_Q = 0.01, d_P = 1/Pn, d_Q = 1/(Qmax−Qmin)); `run_e5/e6/e7` (B0, B1 P-only, B1 P+Q, k_V = 0.1, k_Q = 1e-3); graph `IEEE39_E6_C2_communication_graph.json` | gains of the stage JSONs; Pn = C2t dispatch | `IEEE39_E5/E6/E7/E8_C2t_summary.json`, `IEEE39_DEC053_H2_pairwise.csv` | B1 and B2 tuned independently; Pn not updated by redispatch; B3 uses privileged knowledge |
| 3 | AC feasibility / operating points | `select_equilibrium_b3.py` (B3-A, SLSQP, local optimum), Vsafe (v1 S0) imposed on PV `p0`/`v0` | 1 % margins, band 0.95–1.05 | `IEEE39_B3A_C2t_equilibrium_v2.*`, `IEEE39_E9B0_variant.json` | local optimum, non-convex AC problem |
| 4 | Post-event algebraic jump (differential states continuous) | `run_dec051_h3_jump.py` (Newton on g = 0, exact ANDES Jacobians) | amplitude grid 0.25–1.5 × 58.564 MW | `IEEE39_DEC051_H3_jump.json`, `IEEE39_DEC052_H3_audit.json` | floating point, no enclosure; ε = 2.28e-3 pu covers the jump only |
| 5 | Empirical electromechanical excursion and reserve constraint | fast (≤ 50 ms) and slow increments from the R35_040 bus-4 run, scaled by amplitude | k = a / 58.564 MW | `IEEE39_DEC051_H3_predictions.json`, `IEEE39_DEC053_reserve_validation.csv` | one location, 200 s, empirical; optimistic at SG39/GFM32 for bus 18 |
| 6 | Offline scenario-conditioned preventive redispatch | `e9b_variant.py` (`hook_for`): δ from SG35 to GFM32/37/34/36, weights from simulated margins | δ = 0.015 (bisection), 0.040 (chosen) | `IEEE39_DEC053_reserve_replay.json`, `IEEE39_DEC053_reserve_policy_spec.md` | in-sample for the calibration event; no general certificate |
| 7 | Physical P/Q/S/V audit and dynamic frontiers | `dec053_physical.py`; E12/DEC-050 C step bracketing | limits of step 1; 0.95–1.05 pu | `IEEE39_DEC053_physical_compliance.csv`, `IEEE39_E12_frontier.json`, `IEEE39_DEC050_C_dynamic.json` | sampled at dt = 2^-8 s; frontier is a bracket |
| 8 | Relative equilibrium and conditioned local stability | `run_dec051_equilibrium.py`, `dec052_certificates.py` (quotient by common angle shift, 227 states, Lyapunov with balancing) | δ_A = unavailable | `IEEE39_DEC051_equilibrium.json`, `IEEE39_DEC052_{root,jacobian,lyapunov}_certificate.json` | ROOT_NUMERICALLY_VERIFIED; Jacobian error not bounded; region NOT_CERTIFIED |
| 9 | Delay sensitivity, E14 transition, failed controls | E14, E15, DEC-050 C ring-buffer delay tests; B2_QV1 | delays 0.2–5 s | `IEEE39_E14_transition.json`, `IEEE39_E15_robustness*.json`, `IEEE39_DEC050_B_*` | fixed delays only; B2_QV1 gives no benefit; failed attempts retained |

Reproducibility: `IEEE39_DEC053_reproducibility.json` (hashes, ANDES 2.0.0, Python 3.12.10, large series AT_RISK_LOCAL_ONLY).
